# (2004) Tatsuta et al. — Development of SMES for Power System Control

**Файл:** `(2004) Tatsuta et al — Development of SMES for Power System Control.pdf`
**Библиография:** Y. Tatsuta, S. Koso, H. Abe, M. Urata, H. Ohsaki, A. Ishiyama, S. Taniguchi, S. Nagaya, S. Akita, K. Terazono, N. Hirano, T. Semba, S. Hanai. «Development of SMES for Power System Control». *IEEE Transactions on Applied Superconductivity* 14(2), 693–696 (2004). DOI: 10.1109/TASC.2004.830033.
**Аффилиации:** ISTEC, NEDO, University of Tokyo, Waseda, Kyushu Electric, Chubu Electric, CRIEPI, Hitachi, Toshiba.
**Релевантность:** 5/5 — **японский национальный проект SMES** — ключ к пониманию, почему SMES «казался перспективным».

---

## Суть работы

Обзор **японской национальной программы SMES** (1991–2003+): два этапа — многопрофильный SMES (20 MW/100 kWh) и коммерческий малый SMES для управления сетью. Показывает амбиции и выводы о стоимости.

## Ключевые результаты

### Этап 1: Многопрофильный SMES (1991–1998)
- Разработан SMES **20 MW / 100 kWh** — ключевые компоненты созданы.
- Мотивация: применение СП-технологий в электроэнергетике, высокая эффективность, быстрый заряд/разряд.
- **Вывод этапа 1:** «cost analysis revealed that **considerable cost reduction of the coil was indispensable** for future commercialization» — **главный барьер = стоимость катушки**.

### Этап 2: Коммерческий SMES (1999+)
- Цель: экономически жизнеспособный **LTS-SMES** для управления сетью, ранняя коммерциализация.
- Два применения:
  1. **Стабилизация энергосистемы:** 100 MW / 15 kWh (LTS), коммерческий масштаб.
  2. **Компенсация колебаний нагрузки и частотное регулирование:** 100 MW / 500 kWh.
- NbTi CIC (cable-in-conduit) — модельные катушки изготовлены.
- **Целевые стоимости** на основе life-cycle cost (30 лет, дисконт 5%/год) — чтобы конкурировать с существующими технологиями.
- Пути снижения стоимости: уменьшение Cu ratio (5→2), простая конструкция кабеля (6→2 стадии), снижение AC-потерь (для running cost).

### Feasibility HTS-SMES
- Исследование HTS-SMES: компактный дизайн, более высокое поле, меньше стоимость, стабильность.

## Выводы авторов
Японская программа подтвердила **технологическую осуществимость** SMES, но **экономическая жизнеспособность требует радикального снижения стоимости катушки** и running cost (AC-потери → охлаждение).

## Значимость для кейса (критично!)
- **Прямое доказательство**: уже в 1998–2004 Япония (мировой лидер) признала, что **стоимость — главный барьер SMES**.
- Амбициозные цели: 100 MW/500 kWh — это «амбициозные проекты», о которых говорил пользователь.
- **Экономика охлаждения** (running cost): снижение AC-потерь для уменьшения затрат на криогенику — прямо связано с гипотезой о криокуллерах.

## Замечания
- Финансирование: NEDO/METI.
- Консорциум: ISTEC, NEDO, университеты, Kyushu/Chubu Electric, Hitachi, Toshiba — весь японский СП-истеблишмент.
